!-Generator IDFEditor 1.53
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.6;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    None,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionFiniteDifference,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,30;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    POTSDAM,                 !- Name
    52.40306,                !- Latitude {deg}
    13.06578,                !- Longitude {deg}
    0,                       !- Time Zone {hr}
    34;                      !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                   !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Any Number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

  Schedule:Day:Hourly,
    Schedule Heating Living, !- Name
    Temperature,             !- Schedule Type Limits Name
    21,                      !- Hour 1
    21,                      !- Hour 2
    21,                      !- Hour 3
    21,                      !- Hour 4
    21,                      !- Hour 5
    21,                      !- Hour 6
    21,                      !- Hour 7
    21,                      !- Hour 8
    21,                      !- Hour 9
    21,                      !- Hour 10
    21,                      !- Hour 11
    21,                      !- Hour 12
    21,                      !- Hour 13
    21,                      !- Hour 14
    21,                      !- Hour 15
    21,                      !- Hour 16
    21,                      !- Hour 17
    21,                      !- Hour 18
    21,                      !- Hour 19
    21,                      !- Hour 20
    21,                      !- Hour 21
    21,                      !- Hour 22
    21,                      !- Hour 23
    21;                      !- Hour 24

  Schedule:Day:Hourly,
    Schedule Cooling Living, !- Name
    Temperature,             !- Schedule Type Limits Name
    25,                      !- Hour 1
    25,                      !- Hour 2
    25,                      !- Hour 3
    25,                      !- Hour 4
    25,                      !- Hour 5
    25,                      !- Hour 6
    25,                      !- Hour 7
    25,                      !- Hour 8
    25,                      !- Hour 9
    25,                      !- Hour 10
    25,                      !- Hour 11
    25,                      !- Hour 12
    25,                      !- Hour 13
    25,                      !- Hour 14
    25,                      !- Hour 15
    25,                      !- Hour 16
    25,                      !- Hour 17
    25,                      !- Hour 18
    25,                      !- Hour 19
    25,                      !- Hour 20
    25,                      !- Hour 21
    25,                      !- Hour 22
    25,                      !- Hour 23
    25;                      !- Hour 24

  Schedule:Day:Hourly,
    Schedule People Living,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0.8,                     !- Hour 7
    0.6,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.6,                     !- Hour 12
    0.8,                     !- Hour 13
    0.6,                     !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.6,                     !- Hour 17
    0.8,                     !- Hour 18
    0.8,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    Schedule Equipment Living,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.5,                     !- Hour 7
    1,                       !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    Schedule Lighting Living,!- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

  Schedule:Week:Compact,
    Schedule Heating Living, !- Name
    AllDays,                 !- DayType List 1
    Schedule Heating Living; !- Schedule:Day Name 1

  Schedule:Week:Compact,
    Schedule Cooling Living, !- Name
    AllDays,                 !- DayType List 1
    Schedule Cooling Living; !- Schedule:Day Name 1

  Schedule:Week:Compact,
    Schedule People Living,  !- Name
    AllDays,                 !- DayType List 1
    Schedule People Living;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    Schedule Equipment Living,  !- Name
    AllDays,                 !- DayType List 1
    Schedule Equipment Living;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    Schedule Lighting Living,!- Name
    AllDays,                 !- DayType List 1
    Schedule Lighting Living;!- Schedule:Day Name 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    Schedule Heating Living, !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Heating Living, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Cooling Living, !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Cooling Living, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule People Living,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule People Living,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Equipment Living,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule Equipment Living,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Lighting Living,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule Lighting Living,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Constant,                !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Continuous,              !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Daytime Ventilation,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends WinterDesignDay, !- Field 9
    Until: 10:00,0.0,        !- Field 10
    Until: 16:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Intermittent,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Maximum Outside Air,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Minimum Outside Air,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,0.15,       !- Field 3
    For: Weekends WinterDesignDay Holidays AllOtherDays, !- Field 5
    Until: 24:00,0.05;       !- Field 6

  Schedule:Compact,
    Off,                     !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    On,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    VAV Minimum Air Fraction,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

  Schedule:Compact,
    Assembly HVAC,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 23:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 06:00,0.0,        !- Field 17
    Until: 23:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Assembly Lighting,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 11:00,0.4,        !- Field 5
    Until: 22:00,0.75,       !- Field 7
    Until: 23:00,0.25,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: Saturday WinterDesignDay, !- Field 13
    Until: 07:00,0.0,        !- Field 14
    Until: 09:00,0.3,        !- Field 16
    Until: 23:00,0.5,        !- Field 18
    Until: 24:00,0.0,        !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 07:00,0.0,        !- Field 23
    Until: 12:00,0.3,        !- Field 25
    Until: 22:00,0.65,       !- Field 27
    Until: 24:00,0.0;        !- Field 29

  Schedule:Compact,
    Assembly Occupancy,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 12:00,0.2,        !- Field 5
    Until: 18:00,0.8,        !- Field 7
    Until: 22:00,0.2,        !- Field 9
    Until: 23:00,0.1,        !- Field 11
    Until: 24:00,0.0,        !- Field 13
    For: Saturday WinterDesignDay, !- Field 15
    Until: 08:00,0.0,        !- Field 16
    Until: 12:00,0.2,        !- Field 18
    Until: 21:00,0.6,        !- Field 20
    Until: 22:00,0.8,        !- Field 22
    Until: 23:00,0.1,        !- Field 24
    Until: 24:00,0.0,        !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 08:00,0.0,        !- Field 29
    Until: 13:00,0.1,        !- Field 31
    Until: 22:00,0.7,        !- Field 33
    Until: 23:00,0.2,        !- Field 35
    Until: 24:00,0.0;        !- Field 37

  Schedule:Compact,
    Assembly SWH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 11:00,0.05,       !- Field 5
    Until: 12:00,0.35,       !- Field 7
    Until: 17:00,0.05,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: Saturday WinterDesignDay, !- Field 13
    Until: 09:00,0.0,        !- Field 14
    Until: 11:00,0.05,       !- Field 16
    Until: 12:00,0.2,        !- Field 18
    Until: 19:00,0.0,        !- Field 20
    Until: 20:00,0.65,       !- Field 22
    Until: 21:00,0.3,        !- Field 24
    Until: 24:00,0.0,        !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 09:00,0.0,        !- Field 29
    Until: 11:00,0.05,       !- Field 31
    Until: 12:00,0.1,        !- Field 33
    Until: 20:00,0.0,        !- Field 35
    Until: 21:00,0.65,       !- Field 37
    Until: 22:00,0.3,        !- Field 39
    Until: 24:00,0.0;        !- Field 41

  Schedule:Compact,
    Health HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Health Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.1,        !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 16:00,0.9,        !- Field 7
    Until: 23:00,0.3,        !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: Saturday WinterDesignDay, !- Field 13
    Until: 07:00,0.1,        !- Field 14
    Until: 08:00,0.2,        !- Field 16
    Until: 18:00,0.4,        !- Field 18
    Until: 24:00,0.1,        !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 08:00,0.05,       !- Field 23
    Until: 16:00,0.1,        !- Field 25
    Until: 24:00,0.05;       !- Field 27

  Schedule:Compact,
    Health Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 17:00,0.8,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 24:00,0.0,        !- Field 17
    For: Saturday WinterDesignDay, !- Field 19
    Until: 07:00,0.0,        !- Field 20
    Until: 08:00,0.1,        !- Field 22
    Until: 09:00,0.3,        !- Field 24
    Until: 17:00,0.4,        !- Field 26
    Until: 19:00,0.1,        !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 08:00,0.0,        !- Field 33
    Until: 16:00,0.05,       !- Field 35
    Until: 24:00,0.0;        !- Field 37

  Schedule:Compact,
    Health SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.1,        !- Field 3
    Until: 08:00,0.17,       !- Field 5
    Until: 09:00,0.58,       !- Field 7
    Until: 10:00,0.66,       !- Field 9
    Until: 11:00,0.78,       !- Field 11
    Until: 12:00,0.82,       !- Field 13
    Until: 13:00,0.71,       !- Field 15
    Until: 14:00,0.82,       !- Field 17
    Until: 15:00,0.78,       !- Field 19
    Until: 16:00,0.74,       !- Field 21
    Until: 17:00,0.63,       !- Field 23
    Until: 18:00,0.41,       !- Field 25
    Until: 21:00,0.18,       !- Field 27
    Until: 22:00,0.1,        !- Field 29
    Until: 24:00,0.01,       !- Field 31
    For: Saturday WinterDesignDay, !- Field 33
    Until: 08:00,0.1,        !- Field 34
    Until: 09:00,0.2,        !- Field 36
    Until: 10:00,0.28,       !- Field 38
    Until: 12:00,0.3,        !- Field 40
    Until: 14:00,0.24,       !- Field 42
    Until: 17:00,0.23,       !- Field 44
    Until: 18:00,0.1,        !- Field 46
    Until: 24:00,0.01,       !- Field 48
    For: Sunday Holidays AllOtherDays, !- Field 50
    Until: 24:00,0.01;       !- Field 51

  Schedule:Compact,
    Hotel HVAC,              !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Hotel Lighting,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 02:00,0.15,       !- Field 5
    Until: 05:00,0.1,        !- Field 7
    Until: 06:00,0.2,        !- Field 9
    Until: 07:00,0.4,        !- Field 11
    Until: 08:00,0.5,        !- Field 13
    Until: 10:00,0.4,        !- Field 15
    Until: 18:00,0.25,       !- Field 17
    Until: 19:00,0.6,        !- Field 19
    Until: 20:00,0.8,        !- Field 21
    Until: 21:00,0.9,        !- Field 23
    Until: 22:00,0.8,        !- Field 25
    Until: 23:00,0.6,        !- Field 27
    Until: 24:00,0.3,        !- Field 29
    For: Saturday WinterDesignDay, !- Field 31
    Until: 02:00,0.2,        !- Field 32
    Until: 06:00,0.1,        !- Field 34
    Until: 08:00,0.3,        !- Field 36
    Until: 10:00,0.4,        !- Field 38
    Until: 11:00,0.3,        !- Field 40
    Until: 18:00,0.25,       !- Field 42
    Until: 19:00,0.6,        !- Field 44
    Until: 22:00,0.7,        !- Field 46
    Until: 23:00,0.6,        !- Field 48
    Until: 24:00,0.3,        !- Field 50
    For: Sunday Holidays AllOtherDays, !- Field 52
    Until: 02:00,0.3,        !- Field 53
    Until: 06:00,0.2,        !- Field 55
    Until: 07:00,0.3,        !- Field 57
    Until: 09:00,0.4,        !- Field 59
    Until: 13:00,0.3,        !- Field 61
    Until: 18:00,0.2,        !- Field 63
    Until: 19:00,0.5,        !- Field 65
    Until: 20:00,0.7,        !- Field 67
    Until: 21:00,0.8,        !- Field 69
    Until: 22:00,0.6,        !- Field 71
    Until: 23:00,0.5,        !- Field 73
    Until: 24:00,0.3;        !- Field 75

  Schedule:Compact,
    Hotel Occupancy,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.9,        !- Field 3
    Until: 07:00,0.7,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.3,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,0.7,        !- Field 15
    Until: 22:00,0.8,        !- Field 17
    Until: 24:00,0.9,        !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.9,        !- Field 22
    Until: 07:00,0.7,        !- Field 24
    Until: 09:00,0.5,        !- Field 26
    Until: 17:00,0.3,        !- Field 28
    Until: 18:00,0.5,        !- Field 30
    Until: 21:00,0.6,        !- Field 32
    Until: 24:00,0.7,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 08:00,0.7,        !- Field 37
    Until: 11:00,0.5,        !- Field 39
    Until: 13:00,0.3,        !- Field 41
    Until: 16:00,0.2,        !- Field 43
    Until: 17:00,0.3,        !- Field 45
    Until: 19:00,0.4,        !- Field 47
    Until: 21:00,0.6,        !- Field 49
    Until: 24:00,0.8;        !- Field 51

  Schedule:Compact,
    Hotel SWH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.25,       !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.45,       !- Field 17
    Until: 11:00,0.4,        !- Field 19
    Until: 12:00,0.45,       !- Field 21
    Until: 13:00,0.4,        !- Field 23
    Until: 14:00,0.35,       !- Field 25
    Until: 17:00,0.3,        !- Field 27
    Until: 18:00,0.4,        !- Field 29
    Until: 19:00,0.55,       !- Field 31
    Until: 20:00,0.6,        !- Field 33
    Until: 21:00,0.5,        !- Field 35
    Until: 22:00,0.55,       !- Field 37
    Until: 23:00,0.45,       !- Field 39
    Until: 24:00,0.25,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.2,        !- Field 44
    Until: 04:00,0.15,       !- Field 46
    Until: 05:00,0.2,        !- Field 48
    Until: 06:00,0.25,       !- Field 50
    Until: 07:00,0.4,        !- Field 52
    Until: 10:00,0.5,        !- Field 54
    Until: 11:00,0.45,       !- Field 56
    Until: 13:00,0.5,        !- Field 58
    Until: 14:00,0.45,       !- Field 60
    Until: 16:00,0.4,        !- Field 62
    Until: 17:00,0.35,       !- Field 64
    Until: 18:00,0.4,        !- Field 66
    Until: 20:00,0.55,       !- Field 68
    Until: 21:00,0.5,        !- Field 70
    Until: 22:00,0.55,       !- Field 72
    Until: 23:00,0.4,        !- Field 74
    Until: 24:00,0.3,        !- Field 76
    For: Sunday Holidays AllOtherDays, !- Field 78
    Until: 01:00,0.25,       !- Field 79
    Until: 05:00,0.2,        !- Field 81
    Until: 06:00,0.3,        !- Field 83
    Until: 09:00,0.5,        !- Field 85
    Until: 10:00,0.55,       !- Field 87
    Until: 12:00,0.5,        !- Field 89
    Until: 14:00,0.4,        !- Field 91
    Until: 17:00,0.3,        !- Field 93
    Until: 18:00,0.4,        !- Field 95
    Until: 20:00,0.5,        !- Field 97
    Until: 21:00,0.4,        !- Field 99
    Until: 22:00,0.5,        !- Field 101
    Until: 23:00,0.4,        !- Field 103
    Until: 24:00,0.2;        !- Field 105

  Schedule:Compact,
    Manufacturing HVAC,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Manufacturing Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 12:00,0.9,        !- Field 9
    Until: 13:00,0.8,        !- Field 11
    Until: 17:00,0.9,        !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 20:00,0.3,        !- Field 17
    Until: 22:00,0.2,        !- Field 19
    Until: 23:00,0.1,        !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Saturday WinterDesignDay, !- Field 25
    Until: 06:00,0.05,       !- Field 26
    Until: 08:00,0.1,        !- Field 28
    Until: 12:00,0.3,        !- Field 30
    Until: 17:00,0.15,       !- Field 32
    Until: 24:00,0.05,       !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 24:00,0.05;       !- Field 37

  Schedule:Compact,
    Manufacturing Occupancy, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.1,        !- Field 28
    Until: 19:00,0.05,       !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 06:00,0.0,        !- Field 35
    Until: 18:00,0.05,       !- Field 37
    Until: 24:00,0.0;        !- Field 39

  Schedule:Compact,
    Manufacturing SWH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.09,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.2,        !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.12,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Multifamily HVAC,        !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Multifamily SWH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.06,       !- Field 3
    Until: 07:00,0.28,       !- Field 5
    Until: 08:00,0.49,       !- Field 7
    Until: 09:00,0.42,       !- Field 9
    Until: 10:00,0.32,       !- Field 11
    Until: 11:00,0.27,       !- Field 13
    Until: 12:00,0.33,       !- Field 15
    Until: 13:00,0.41,       !- Field 17
    Until: 14:00,0.35,       !- Field 19
    Until: 15:00,0.34,       !- Field 21
    Until: 16:00,0.29,       !- Field 23
    Until: 17:00,0.32,       !- Field 25
    Until: 18:00,0.5,        !- Field 27
    Until: 19:00,0.49,       !- Field 29
    Until: 20:00,0.4,        !- Field 31
    Until: 21:00,0.36,       !- Field 33
    Until: 22:00,0.45,       !- Field 35
    Until: 23:00,0.3,        !- Field 37
    Until: 24:00,0.08,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 06:00,0.06,       !- Field 42
    Until: 07:00,0.15,       !- Field 44
    Until: 08:00,0.32,       !- Field 46
    Until: 09:00,0.43,       !- Field 48
    Until: 10:00,0.39,       !- Field 50
    Until: 11:00,0.34,       !- Field 52
    Until: 12:00,0.36,       !- Field 54
    Until: 13:00,0.45,       !- Field 56
    Until: 15:00,0.39,       !- Field 58
    Until: 16:00,0.33,       !- Field 60
    Until: 17:00,0.35,       !- Field 62
    Until: 19:00,0.48,       !- Field 64
    Until: 20:00,0.44,       !- Field 66
    Until: 22:00,0.31,       !- Field 68
    Until: 23:00,0.28,       !- Field 70
    Until: 24:00,0.1,        !- Field 72
    For: Sunday Holidays AllOtherDays, !- Field 74
    Until: 06:00,0.06,       !- Field 75
    Until: 07:00,0.09,       !- Field 77
    Until: 08:00,0.25,       !- Field 79
    Until: 09:00,0.37,       !- Field 81
    Until: 10:00,0.35,       !- Field 83
    Until: 11:00,0.32,       !- Field 85
    Until: 12:00,0.35,       !- Field 87
    Until: 13:00,0.42,       !- Field 89
    Until: 14:00,0.37,       !- Field 91
    Until: 15:00,0.36,       !- Field 93
    Until: 16:00,0.31,       !- Field 95
    Until: 17:00,0.32,       !- Field 97
    Until: 18:00,0.45,       !- Field 99
    Until: 19:00,0.42,       !- Field 101
    Until: 20:00,0.35,       !- Field 103
    Until: 21:00,0.3,        !- Field 105
    Until: 22:00,0.34,       !- Field 107
    Until: 23:00,0.26,       !- Field 109
    Until: 24:00,0.12;       !- Field 111

  Schedule:Compact,
    Multifamily OneZone Equipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.22,       !- Field 3
    Until: 07:00,0.36,       !- Field 5
    Until: 08:00,0.76,       !- Field 7
    Until: 09:00,0.34,       !- Field 9
    Until: 11:00,0.36,       !- Field 11
    Until: 13:00,0.64,       !- Field 13
    Until: 17:00,0.36,       !- Field 15
    Until: 18:00,0.87,       !- Field 17
    Until: 19:00,0.97,       !- Field 19
    Until: 22:00,0.43,       !- Field 21
    Until: 24:00,0.31;       !- Field 23

  Schedule:Compact,
    Multifamily OneZone Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.95,       !- Field 5
    Until: 08:00,0.85,       !- Field 7
    Until: 19:00,0.0,        !- Field 9
    Until: 24:00,0.9;        !- Field 11

  Schedule:Compact,
    Multifamily OneZone Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.67,       !- Field 3
    Until: 08:00,0.49,       !- Field 5
    Until: 17:00,0.21,       !- Field 7
    Until: 24:00,0.67;       !- Field 9

  Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.03,       !- Field 3
    Until: 08:00,0.06,       !- Field 5
    Until: 19:00,0.03,       !- Field 7
    Until: 21:00,0.09,       !- Field 9
    Until: 22:00,0.2,        !- Field 11
    Until: 24:00,0.12;       !- Field 13

  Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.66,       !- Field 5
    Until: 08:00,0.23,       !- Field 7
    Until: 19:00,0.0,        !- Field 9
    Until: 21:00,0.31,       !- Field 11
    Until: 22:00,0.47,       !- Field 13
    Until: 24:00,0.63;       !- Field 15

  Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.67,       !- Field 3
    Until: 07:00,0.45,       !- Field 5
    Until: 08:00,0.27,       !- Field 7
    Until: 19:00,0.0,        !- Field 9
    Until: 21:00,0.21,       !- Field 11
    Until: 22:00,0.33,       !- Field 13
    Until: 24:00,0.67;       !- Field 15

  Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.19,       !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 08:00,0.7,        !- Field 7
    Until: 11:00,0.34,       !- Field 9
    Until: 13:00,0.61,       !- Field 11
    Until: 17:00,0.34,       !- Field 13
    Until: 18:00,0.84,       !- Field 15
    Until: 19:00,0.94,       !- Field 17
    Until: 21:00,0.34,       !- Field 19
    Until: 22:00,0.23,       !- Field 21
    Until: 24:00,0.19;       !- Field 23

  Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.29,       !- Field 5
    Until: 08:00,0.59,       !- Field 7
    Until: 19:00,0.0,        !- Field 9
    Until: 21:00,0.63,       !- Field 11
    Until: 22:00,0.47,       !- Field 13
    Until: 24:00,0.31;       !- Field 15

  Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 17:00,0.21,       !- Field 5
    Until: 19:00,0.67,       !- Field 7
    Until: 21:00,0.45,       !- Field 9
    Until: 22:00,0.33,       !- Field 11
    Until: 24:00,0.0;        !- Field 13

  Schedule:Compact,
    Office HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Office Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.05;       !- Field 33

  Schedule:Compact,
    Office Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.1,        !- Field 28
    Until: 19:00,0.05,       !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 06:00,0.0,        !- Field 35
    Until: 18:00,0.05,       !- Field 37
    Until: 24:00,0.0;        !- Field 39

  Schedule:Compact,
    Office SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Restaurant HVAC,         !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 03:00,1.0,        !- Field 3
    Until: 07:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 03:00,1.0,        !- Field 10
    Until: 09:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 03:00,1.0,        !- Field 17
    Until: 10:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    Restaurant Lighting,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 05:00,0.15,       !- Field 3
    Until: 06:00,0.2,        !- Field 5
    Until: 08:00,0.4,        !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 22:00,0.9,        !- Field 11
    Until: 23:00,0.5,        !- Field 13
    Until: 24:00,0.3,        !- Field 15
    For: Saturday WinterDesignDay, !- Field 17
    Until: 01:00,0.2,        !- Field 18
    Until: 06:00,0.15,       !- Field 20
    Until: 08:00,0.3,        !- Field 22
    Until: 10:00,0.6,        !- Field 24
    Until: 17:00,0.8,        !- Field 26
    Until: 22:00,0.9,        !- Field 28
    Until: 23:00,0.5,        !- Field 30
    Until: 24:00,0.3,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 01:00,0.2,        !- Field 35
    Until: 06:00,0.15,       !- Field 37
    Until: 08:00,0.3,        !- Field 39
    Until: 10:00,0.5,        !- Field 41
    Until: 16:00,0.7,        !- Field 43
    Until: 22:00,0.6,        !- Field 45
    Until: 23:00,0.5,        !- Field 47
    Until: 24:00,0.3;        !- Field 49

  Schedule:Compact,
    Restaurant Occupancy,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 02:00,0.15,       !- Field 3
    Until: 03:00,0.05,       !- Field 5
    Until: 07:00,0.0,        !- Field 7
    Until: 10:00,0.05,       !- Field 9
    Until: 11:00,0.2,        !- Field 11
    Until: 12:00,0.5,        !- Field 13
    Until: 13:00,0.8,        !- Field 15
    Until: 14:00,0.7,        !- Field 17
    Until: 15:00,0.4,        !- Field 19
    Until: 16:00,0.2,        !- Field 21
    Until: 17:00,0.25,       !- Field 23
    Until: 18:00,0.5,        !- Field 25
    Until: 21:00,0.8,        !- Field 27
    Until: 22:00,0.5,        !- Field 29
    Until: 23:00,0.35,       !- Field 31
    Until: 24:00,0.2,        !- Field 33
    For: Saturday WinterDesignDay, !- Field 35
    Until: 01:00,0.3,        !- Field 36
    Until: 02:00,0.25,       !- Field 38
    Until: 03:00,0.05,       !- Field 40
    Until: 09:00,0.0,        !- Field 42
    Until: 10:00,0.05,       !- Field 44
    Until: 11:00,0.2,        !- Field 46
    Until: 12:00,0.45,       !- Field 48
    Until: 14:00,0.5,        !- Field 50
    Until: 15:00,0.35,       !- Field 52
    Until: 18:00,0.3,        !- Field 54
    Until: 19:00,0.7,        !- Field 56
    Until: 20:00,0.9,        !- Field 58
    Until: 21:00,0.7,        !- Field 60
    Until: 22:00,0.65,       !- Field 62
    Until: 23:00,0.55,       !- Field 64
    Until: 24:00,0.35,       !- Field 66
    For: Sunday Holidays AllOtherDays, !- Field 68
    Until: 02:00,0.2,        !- Field 69
    Until: 03:00,0.05,       !- Field 71
    Until: 10:00,0.0,        !- Field 73
    Until: 11:00,0.1,        !- Field 75
    Until: 12:00,0.2,        !- Field 77
    Until: 14:00,0.25,       !- Field 79
    Until: 15:00,0.15,       !- Field 81
    Until: 16:00,0.2,        !- Field 83
    Until: 17:00,0.25,       !- Field 85
    Until: 18:00,0.35,       !- Field 87
    Until: 19:00,0.55,       !- Field 89
    Until: 20:00,0.65,       !- Field 91
    Until: 21:00,0.7,        !- Field 93
    Until: 22:00,0.35,       !- Field 95
    Until: 24:00,0.2;        !- Field 97

  Schedule:Compact,
    Restaurant SWH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 03:00,0.15,       !- Field 5
    Until: 07:00,0.0,        !- Field 7
    Until: 08:00,0.6,        !- Field 9
    Until: 09:00,0.55,       !- Field 11
    Until: 10:00,0.45,       !- Field 13
    Until: 11:00,0.4,        !- Field 15
    Until: 12:00,0.45,       !- Field 17
    Until: 13:00,0.4,        !- Field 19
    Until: 14:00,0.35,       !- Field 21
    Until: 17:00,0.3,        !- Field 23
    Until: 18:00,0.4,        !- Field 25
    Until: 19:00,0.55,       !- Field 27
    Until: 20:00,0.6,        !- Field 29
    Until: 21:00,0.5,        !- Field 31
    Until: 22:00,0.55,       !- Field 33
    Until: 23:00,0.45,       !- Field 35
    Until: 24:00,0.25,       !- Field 37
    For: Saturday WinterDesignDay, !- Field 39
    Until: 01:00,0.2,        !- Field 40
    Until: 03:00,0.15,       !- Field 42
    Until: 09:00,0.0,        !- Field 44
    Until: 10:00,0.5,        !- Field 46
    Until: 11:00,0.45,       !- Field 48
    Until: 13:00,0.5,        !- Field 50
    Until: 14:00,0.45,       !- Field 52
    Until: 16:00,0.4,        !- Field 54
    Until: 17:00,0.35,       !- Field 56
    Until: 18:00,0.4,        !- Field 58
    Until: 20:00,0.55,       !- Field 60
    Until: 21:00,0.5,        !- Field 62
    Until: 22:00,0.55,       !- Field 64
    Until: 23:00,0.4,        !- Field 66
    Until: 24:00,0.3,        !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 01:00,0.25,       !- Field 71
    Until: 03:00,0.2,        !- Field 73
    Until: 10:00,0.0,        !- Field 75
    Until: 12:00,0.5,        !- Field 77
    Until: 14:00,0.4,        !- Field 79
    Until: 17:00,0.3,        !- Field 81
    Until: 18:00,0.4,        !- Field 83
    Until: 20:00,0.5,        !- Field 85
    Until: 21:00,0.4,        !- Field 87
    Until: 22:00,0.5,        !- Field 89
    Until: 23:00,0.4,        !- Field 91
    Until: 24:00,0.2;        !- Field 93

  Schedule:Compact,
    Retail HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 17:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Retail Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 20:00,0.6,        !- Field 11
    Until: 21:00,0.5,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 24:00,0.05,       !- Field 17
    For: Saturday WinterDesignDay, !- Field 19
    Until: 07:00,0.05,       !- Field 20
    Until: 08:00,0.1,        !- Field 22
    Until: 09:00,0.3,        !- Field 24
    Until: 10:00,0.6,        !- Field 26
    Until: 18:00,0.9,        !- Field 28
    Until: 19:00,0.5,        !- Field 30
    Until: 21:00,0.3,        !- Field 32
    Until: 22:00,0.1,        !- Field 34
    Until: 24:00,0.05,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 08:00,0.05,       !- Field 39
    Until: 10:00,0.1,        !- Field 41
    Until: 12:00,0.4,        !- Field 43
    Until: 17:00,0.6,        !- Field 45
    Until: 18:00,0.4,        !- Field 47
    Until: 19:00,0.2,        !- Field 49
    Until: 24:00,0.05;       !- Field 51

  Schedule:Compact,
    Retail Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.2,        !- Field 7
    Until: 11:00,0.5,        !- Field 9
    Until: 15:00,0.7,        !- Field 11
    Until: 16:00,0.8,        !- Field 13
    Until: 17:00,0.7,        !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 21:00,0.3,        !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Saturday WinterDesignDay, !- Field 23
    Until: 07:00,0.0,        !- Field 24
    Until: 08:00,0.1,        !- Field 26
    Until: 09:00,0.2,        !- Field 28
    Until: 10:00,0.5,        !- Field 30
    Until: 11:00,0.6,        !- Field 32
    Until: 17:00,0.8,        !- Field 34
    Until: 18:00,0.6,        !- Field 36
    Until: 21:00,0.2,        !- Field 38
    Until: 22:00,0.1,        !- Field 40
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 09:00,0.0,        !- Field 45
    Until: 10:00,0.1,        !- Field 47
    Until: 12:00,0.2,        !- Field 49
    Until: 17:00,0.4,        !- Field 51
    Until: 18:00,0.2,        !- Field 53
    Until: 19:00,0.1,        !- Field 55
    Until: 24:00,0.0;        !- Field 57

  Schedule:Compact,
    Retail SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.04,       !- Field 3
    Until: 03:00,0.05,       !- Field 5
    Until: 07:00,0.04,       !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.23,       !- Field 11
    Until: 10:00,0.32,       !- Field 13
    Until: 11:00,0.41,       !- Field 15
    Until: 12:00,0.57,       !- Field 17
    Until: 13:00,0.62,       !- Field 19
    Until: 14:00,0.61,       !- Field 21
    Until: 15:00,0.5,        !- Field 23
    Until: 16:00,0.45,       !- Field 25
    Until: 17:00,0.46,       !- Field 27
    Until: 18:00,0.47,       !- Field 29
    Until: 19:00,0.42,       !- Field 31
    Until: 20:00,0.34,       !- Field 33
    Until: 21:00,0.33,       !- Field 35
    Until: 22:00,0.23,       !- Field 37
    Until: 23:00,0.13,       !- Field 39
    Until: 24:00,0.08,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.11,       !- Field 44
    Until: 02:00,0.1,        !- Field 46
    Until: 03:00,0.08,       !- Field 48
    Until: 06:00,0.06,       !- Field 50
    Until: 07:00,0.07,       !- Field 52
    Until: 08:00,0.2,        !- Field 54
    Until: 09:00,0.24,       !- Field 56
    Until: 10:00,0.27,       !- Field 58
    Until: 11:00,0.42,       !- Field 60
    Until: 12:00,0.54,       !- Field 62
    Until: 13:00,0.59,       !- Field 64
    Until: 14:00,0.6,        !- Field 66
    Until: 15:00,0.49,       !- Field 68
    Until: 16:00,0.48,       !- Field 70
    Until: 17:00,0.47,       !- Field 72
    Until: 18:00,0.46,       !- Field 74
    Until: 19:00,0.44,       !- Field 76
    Until: 20:00,0.36,       !- Field 78
    Until: 21:00,0.29,       !- Field 80
    Until: 22:00,0.22,       !- Field 82
    Until: 23:00,0.16,       !- Field 84
    Until: 24:00,0.13,       !- Field 86
    For: Sunday Holidays AllOtherDays, !- Field 88
    Until: 03:00,0.07,       !- Field 89
    Until: 06:00,0.06,       !- Field 91
    Until: 07:00,0.07,       !- Field 93
    Until: 08:00,0.1,        !- Field 95
    Until: 09:00,0.12,       !- Field 97
    Until: 10:00,0.14,       !- Field 99
    Until: 11:00,0.29,       !- Field 101
    Until: 12:00,0.31,       !- Field 103
    Until: 14:00,0.36,       !- Field 105
    Until: 15:00,0.34,       !- Field 107
    Until: 16:00,0.35,       !- Field 109
    Until: 17:00,0.37,       !- Field 111
    Until: 18:00,0.34,       !- Field 113
    Until: 19:00,0.25,       !- Field 115
    Until: 20:00,0.27,       !- Field 117
    Until: 21:00,0.21,       !- Field 119
    Until: 22:00,0.16,       !- Field 121
    Until: 23:00,0.1,        !- Field 123
    Until: 24:00,0.06;       !- Field 125

  Schedule:Compact,
    School HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 13:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    School Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.02,       !- Field 3
    Until: 08:00,0.3,        !- Field 5
    Until: 09:00,0.85,       !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 15:00,0.8,        !- Field 11
    Until: 16:00,0.7,        !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 21:00,0.35,       !- Field 17
    Until: 22:00,0.3,        !- Field 19
    Until: 24:00,0.02,       !- Field 21
    For: Saturday WinterDesignDay, !- Field 23
    Until: 07:00,0.02,       !- Field 24
    Until: 08:00,0.05,       !- Field 26
    Until: 13:00,0.15,       !- Field 28
    Until: 16:00,0.05,       !- Field 30
    Until: 24:00,0.02,       !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 08:00,0.02,       !- Field 35
    Until: 16:00,0.05,       !- Field 37
    Until: 24:00,0.02;       !- Field 39

  Schedule:Compact,
    School Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 09:00,0.75,       !- Field 7
    Until: 11:00,0.9,        !- Field 9
    Until: 15:00,0.8,        !- Field 11
    Until: 16:00,0.45,       !- Field 13
    Until: 17:00,0.15,       !- Field 15
    Until: 18:00,0.05,       !- Field 17
    Until: 19:00,0.15,       !- Field 19
    Until: 21:00,0.2,        !- Field 21
    Until: 22:00,0.1,        !- Field 23
    Until: 24:00,0.0,        !- Field 25
    For: Saturday WinterDesignDay, !- Field 27
    Until: 08:00,0.0,        !- Field 28
    Until: 13:00,0.1,        !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 24:00,0.0;        !- Field 35

  Schedule:Compact,
    School SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.34,       !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 11:00,0.63,       !- Field 11
    Until: 12:00,0.72,       !- Field 13
    Until: 13:00,0.79,       !- Field 15
    Until: 14:00,0.83,       !- Field 17
    Until: 15:00,0.61,       !- Field 19
    Until: 16:00,0.65,       !- Field 21
    Until: 18:00,0.1,        !- Field 23
    Until: 19:00,0.19,       !- Field 25
    Until: 20:00,0.25,       !- Field 27
    Until: 22:00,0.22,       !- Field 29
    Until: 23:00,0.12,       !- Field 31
    Until: 24:00,0.09,       !- Field 33
    For: Saturday WinterDesignDay, !- Field 35
    Until: 09:00,0.03,       !- Field 36
    Until: 13:00,0.05,       !- Field 38
    Until: 24:00,0.03,       !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 08:00,0.03,       !- Field 43
    Until: 13:00,0.05,       !- Field 45
    Until: 24:00,0.03;       !- Field 47

  Schedule:Compact,
    Warehouse HVAC,          !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 16:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Warehouse Lighting,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.04,       !- Field 3
    Until: 08:00,0.4,        !- Field 5
    Until: 09:00,0.7,        !- Field 7
    Until: 12:00,0.9,        !- Field 9
    Until: 13:00,0.8,        !- Field 11
    Until: 17:00,0.9,        !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 24:00,0.04,       !- Field 17
    For: Saturday WinterDesignDay, !- Field 19
    Until: 08:00,0.04,       !- Field 20
    Until: 09:00,0.08,       !- Field 22
    Until: 12:00,0.24,       !- Field 24
    Until: 24:00,0.04,       !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.04;       !- Field 29

  Schedule:Compact,
    Warehouse Occupancy,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.15,       !- Field 5
    Until: 09:00,0.7,        !- Field 7
    Until: 12:00,0.9,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 16:00,0.85,       !- Field 13
    Until: 17:00,0.2,        !- Field 15
    Until: 24:00,0.0,        !- Field 17
    For: Saturday WinterDesignDay, !- Field 19
    Until: 08:00,0.0,        !- Field 20
    Until: 12:00,0.2,        !- Field 22
    Until: 16:00,0.1,        !- Field 24
    Until: 24:00,0.0,        !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.0;        !- Field 29

  Schedule:Compact,
    Warehouse SWH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,0.02,       !- Field 3
    Until: 05:00,0.05,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 09:00,0.3,        !- Field 11
    Until: 11:00,0.36,       !- Field 13
    Until: 12:00,0.46,       !- Field 15
    Until: 13:00,0.57,       !- Field 17
    Until: 14:00,0.43,       !- Field 19
    Until: 15:00,0.38,       !- Field 21
    Until: 16:00,0.4,        !- Field 23
    Until: 17:00,0.3,        !- Field 25
    Until: 18:00,0.18,       !- Field 27
    Until: 24:00,0.03,       !- Field 29
    For: Saturday WinterDesignDay, !- Field 31
    Until: 08:00,0.02,       !- Field 32
    Until: 09:00,0.06,       !- Field 34
    Until: 11:00,0.12,       !- Field 36
    Until: 12:00,0.17,       !- Field 38
    Until: 14:00,0.04,       !- Field 40
    Until: 24:00,0.02,       !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 12:00,0.02,       !- Field 45
    Until: 14:00,0.04,       !- Field 47
    Until: 24:00,0.02;       !- Field 49

  Schedule:Compact,
    Schedule Activity 70 watt,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,70;         !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    oak_old_0.03,            !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    740.46,                  !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    EPS_perimeter_insulation_top_layer_0.08,  !- Name
    MediumRough,             !- Roughness
    0.08,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    39.5,                    !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    cement_floating_screed_1_middle_0.04,  !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1940,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    XPS_2_core_layer_0.04,   !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    concrete_0.16,           !- Name
    MediumRough,             !- Roughness
    0.16,                    !- Thickness {m}
    1.9375,                  !- Conductivity {W/m-K}
    2104.2,                  !- Density {kg/m3}
    775.8458,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    cement_floating_screed_2_bottom_0.04,  !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1990,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    EPS_040_15_0.03,         !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    concrete_CEM_II_BS325R_wz05_0.15,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    2.1,                     !- Conductivity {W/m-K}
    2420,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    polysterene_lightweight_concrete_900_0.34,  !- Name
    MediumRough,             !- Roughness
    0.34,                    !- Thickness {m}
    0.307,                   !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    EPS_perimeter_insulation_top_layer_0.12,  !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    39.5,                    !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    insulating_plaster_0.02, !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    280,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    lime_plaster_0.01,       !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    vertical_core_brick_700_0.15,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    695,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    oak_longitudinal_0.01,   !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    685,                     !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wood_wool_board_magnesia_460_0.06,  !- Name
    MediumRough,             !- Roughness
    0.06,                    !- Thickness {m}
    0.116,                   !- Conductivity {W/m-K}
    460,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    vapourpermeable_wood_fibreboard_0.02,  !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    528,                     !- Density {kg/m3}
    1700,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    glass_fibre_batt_40_0.12,!- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    solid_brick_extruded_0.02,  !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1650,                    !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    DefaultMaterial,         !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    WM_glas_generic_0.45541538461538456,  !- Name
    1.3,                     !- U-Factor {W/m2-K}
    0.6;                     !- Solar Heat Gain Coefficient

  WindowMaterial:SimpleGlazingSystem,
    DefaultGlazing,          !- Name
    2.7,                     !- U-Factor {W/m2-K}
    0.763,                   !- Solar Heat Gain Coefficient
    0.8;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    BPS-GroundFloor_5_0.03_0.08_0.04_0.04_0.16,  !- Name
    concrete_0.16,           !- Outside Layer
    XPS_2_core_layer_0.04,   !- Layer 2
    cement_floating_screed_1_middle_0.04,  !- Layer 3
    EPS_perimeter_insulation_top_layer_0.08,  !- Layer 4
    oak_old_0.03;            !- Layer 5

  Construction,
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Name
    concrete_CEM_II_BS325R_wz05_0.15,  !- Outside Layer
    EPS_040_15_0.03,         !- Layer 2
    cement_floating_screed_2_bottom_0.04;  !- Layer 3

  Construction,
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Name
    insulating_plaster_0.02, !- Outside Layer
    EPS_perimeter_insulation_top_layer_0.12,  !- Layer 2
    polysterene_lightweight_concrete_900_0.34;  !- Layer 3

  Construction,
    Window_WM_glas_generic_0.45541538461538456,  !- Name
    WM_glas_generic_0.45541538461538456;  !- Outside Layer

  Construction,
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Name
    lime_plaster_0.01,       !- Outside Layer
    vertical_core_brick_700_0.15,  !- Layer 2
    lime_plaster_0.01;       !- Layer 3

  Construction,
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Name
    oak_longitudinal_0.01,   !- Outside Layer
    wood_wool_board_magnesia_460_0.06,  !- Layer 2
    oak_longitudinal_0.01;   !- Layer 3

  Construction,
    BPS-OuterDoor_3_0.01_0.06_0.01,  !- Name
    oak_longitudinal_0.01,   !- Outside Layer
    wood_wool_board_magnesia_460_0.06,  !- Layer 2
    oak_longitudinal_0.01;   !- Layer 3

  Construction,
    BPS-Roof_3_0.02_0.12_0.02,  !- Name
    solid_brick_extruded_0.02,  !- Outside Layer
    glass_fibre_batt_40_0.12,!- Layer 2
    vapourpermeable_wood_fibreboard_0.02;  !- Layer 3

  Construction,
    Project Wall,            !- Name
    DefaultMaterial;         !- Outside Layer

  Construction,
    Project Partition,       !- Name
    DefaultMaterial;         !- Outside Layer

  Construction,
    Project Floor,           !- Name
    DefaultMaterial;         !- Outside Layer

  Construction,
    Project Flat Roof,       !- Name
    DefaultMaterial;         !- Outside Layer

  Construction,
    Project Ceiling,         !- Name
    DefaultMaterial;         !- Outside Layer

  Construction,
    Project Door,            !- Name
    DefaultMaterial;         !- Outside Layer

  Construction,
    Project External Window, !- Name
    DefaultGlazing;          !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

  Construction:AirBoundary,
    Air Wall,                !- Name
    SimpleMixing,            !- Air Exchange Method
    ,                        !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    8VvlyRmVH0C1HUd3CNvpWg,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.6336014888741,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BGVPLnC4OUeqffvCvT6TTQ,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.63362412720206,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    E4XJpmy03kW3qfdfjVrPLA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.63359905891071,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    IfKJfrdT40ehbMFAOP2OHQ,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    199.99009594462595,      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    JIlBdoXH9kyILsDvu4wx8A,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    59.97998511605625,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Jo5bB3uKtUesyY40h7buXA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.63362412720313,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TKJwNLssk0WyOEqTNi9V3g,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    59.979956550043006,      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    39.90168619860972,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    amiO3KhG402UMEU7Fs9xaA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    39.9016910585309,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    ewAwLYZUK0GDV9RQVVrdsw,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    48.666794854189206,      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    uFb0fbIbnUCa0AXLT56UfA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    48.66683259375543,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    All_Zones,               !- Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone 1 Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone 2 Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone 3 Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone 4 Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone 5 Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone 6 Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone 7 Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone 8 Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone 9 Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone 10 Name
    uFb0fbIbnUCa0AXLT56UfA;  !- Zone 11 Name

  ZoneList,
    GroundFloor,             !- Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone 1 Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone 2 Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone 3 Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone 4 Name
    ewAwLYZUK0GDV9RQVVrdsw;  !- Zone 5 Name

  ZoneList,
    attic,                   !- Name
    IfKJfrdT40ehbMFAOP2OHQ;  !- Zone 1 Name

  ZoneList,
    1stFloor,                !- Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone 1 Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone 2 Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone 3 Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone 4 Name
    uFb0fbIbnUCa0AXLT56UfA;  !- Zone 5 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

  ZoneGroup,
    GroundFloor,             !- Name
    GroundFloor,             !- Zone List Name
    1;                       !- Zone List Multiplier

  ZoneGroup,
    attic,                   !- Name
    attic,                   !- Zone List Name
    1;                       !- Zone List Multiplier

  ZoneGroup,
    1stFloor,                !- Name
    1stFloor,                !- Zone List Name
    1;                       !- Zone List Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    36sqYuGcn0ux0DSg3GINwE,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_5_0.03_0.08_0.04_0.04_0.16,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.58,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,0.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,0.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.58,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0WVBIR9ef3DxeehDEWYowe,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0r66SF9ML7TBufkSEIcCc0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,0.28,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.58,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.58,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,0.28,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3Pd10x$H1DD8DlRrqzeTXp,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,0.28,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,0.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,3.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,3.58,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3aJ33XtHX9ffO5LCPh3sX4,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3sfvZd2pj7Twi$9yZDBXvi,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.58,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.58,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2Qn8jmLA9F2gLRScv2IoC1,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1EcsArQhjBYB6InnGD4fq7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,3.58,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,3.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,0.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,0.28,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ze26MqU564uLrWziqfSTf,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,0.28,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,0.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,0.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,0.28,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    24oZ1lp11CkB0vWm31Xi6Y,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1UjGuYddP8s8VffDb_tuw$,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,11.085,2.875,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.785,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.785,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,11.085,2.875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    32RNQZOr55ixX7FqTuOSFU,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,11.085,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,11.085,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,11.085,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,11.085,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3MgVh8WEf6Ug_1Tz617dV1,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1SmJIV5_nEtB8jTD9MNC0p,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,7.785,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,7.785,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,7.785,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,7.785,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2lt$6JiRj8sOoQyYpciN60,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    13yBvK24H4cOvD9vMsh$5i,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,11.085,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,11.085,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.785,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.785,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Emw3Vznb1keGM7vzzIWqKw,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3wxUKM0NL93eLMxuu6E3OC,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.785,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,11.085,5.475,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,11.085,5.475,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.785,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    36KHFp6fr359oP_h$vhm3z,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.785,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.785,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,11.085,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,11.085,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0r66SF9ML7TBufkSEIcCc0,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0WVBIR9ef3DxeehDEWYowe,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.58,2.875,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,0.28,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,0.28,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.58,2.875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2W4aa10bj1VvxY3AXX9_Lc,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1O7UYlrLD7i8OD7yY0r19v,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,3.58,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,3.58,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,0.28,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,0.28,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    16Mt9vyuX6JAP$WQMiyH9W,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0fCjgOHnz1GQDz0NzN_Ugo,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.58,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.58,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.58,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.58,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    19_8KRnCL2FOzSIJ7sIkuf,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,0.28,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,0.28,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,3.58,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,3.58,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    26iwqPqAL5qB_gBb$TzpFa,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,0.28,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,0.28,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,0.28,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,0.28,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    YqyY556OyEOZmC50RCSVpQ,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0zzl03JXfF_hp0sOBcrz6E,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,0.28,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.58,5.475,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.58,5.475,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,0.28,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ManKvuD95MOLQkaPDAosb,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.252,0.28,9.935,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.28,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    8.605,0.28,5.683,  !- X,Y,Z ==> Vertex 3 {m}
    4.353,0.28,9.935;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3PiRCvTMDFKfmVWphhRYzZ,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.353,11.085,9.935,  !- X,Y,Z ==> Vertex 1 {m}
    8.605,11.085,5.683,  !- X,Y,Z ==> Vertex 2 {m}
    0,11.085,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.252,11.085,9.935;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1Vxn_8iwH0KROQWIXnsdbx,  !- Name
    Roof,                    !- Surface Type
    BPS-Roof_3_0.02_0.12_0.02,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.353,0.28,9.935,  !- X,Y,Z ==> Vertex 1 {m}
    4.353,11.085,9.935,  !- X,Y,Z ==> Vertex 2 {m}
    4.252,11.085,9.935,  !- X,Y,Z ==> Vertex 3 {m}
    4.252,0.28,9.935;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2dTAU1f75AUwljRxNpWKse,  !- Name
    Roof,                    !- Surface Type
    BPS-Roof_3_0.02_0.12_0.02,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.252,11.085,9.935,  !- X,Y,Z ==> Vertex 1 {m}
    0,11.085,5.683,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.28,5.683,  !- X,Y,Z ==> Vertex 3 {m}
    4.252,0.28,9.935;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3GAUyX46nEqfQx0lL$sT2l,  !- Name
    Roof,                    !- Surface Type
    BPS-Roof_3_0.02_0.12_0.02,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.353,0.28,9.935,  !- X,Y,Z ==> Vertex 1 {m}
    8.605,0.28,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    8.605,11.085,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.353,11.085,9.935;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3dHBvghDj65xNkPfCpxtiK,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    tHsTmDYVR0miJ70tXUrGOw,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.055,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,0.28,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,0.28,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.055,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0zzl03JXfF_hp0sOBcrz6E,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    YqyY556OyEOZmC50RCSVpQ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.58,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,0.28,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,0.28,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.58,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0yLQ_yRAf6vwNzc$5F_Id$,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    jaa06PHWwEKY8GAJZY7zGg,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.64,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.725,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.725,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.64,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1zkFM_$IX39hxLe5vLkKFd,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    U1xgFVZ7qU2jHrfvJ9EyTg,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,11.085,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.2,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.2,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,11.085,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3wxUKM0NL93eLMxuu6E3OC,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Emw3Vznb1keGM7vzzIWqKw,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,11.085,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.785,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.785,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,11.085,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    280bD0FVz93RgxALqMVaEL,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,11.085,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,0.28,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.28,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    0,11.085,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    222hqEtzb8hgdXOrxBx8IT,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.605,11.085,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    8.605,0.28,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,0.28,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,11.085,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1EYhSEyzz4chFEdpKXHLa4,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,11.085,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,0.28,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,0.28,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,11.085,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3txUkrBRT19QEmdo2GGo_q,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.2,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.055,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.055,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.2,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1b9ZlewTH4HwwYbf3wmNvg,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.725,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.58,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.58,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.725,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1qUZX$AyHBTwc0UH17hCc5,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.785,5.682,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.64,5.682,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.64,5.682,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.785,5.682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3Gyc7Ls2vCYRvo$_bSipxD,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1y_uwYpEbFN8k9Jmu1h8TT,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,11.085,2.875,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.2,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.2,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,11.085,2.875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    234LqWHfP08hs9FIRU2_sa,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,11.085,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,11.085,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,11.085,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,11.085,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0yqWqfaG92hhk8yvCfVR$Q,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0xqCfxBX92Sfci$syPa18c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,5.2,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,5.2,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,5.2,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,5.2,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    U1xgFVZ7qU2jHrfvJ9EyTg,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1zkFM_$IX39hxLe5vLkKFd,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.2,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,11.085,5.475,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,11.085,5.475,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.2,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    13yBvK24H4cOvD9vMsh$5i,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2lt$6JiRj8sOoQyYpciN60,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,7.785,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,7.785,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,11.085,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,11.085,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3m0Ii62gfAnBSz2eMqABoY,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1sxF8LSeX8vfU7EV$mpBaV,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.2,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.2,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,7.64,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,7.64,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    37L4eZsf1FQ9nr2M7ezqkQ,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,7.64,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,7.64,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,7.785,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,7.785,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1r2efRVUXEDhgsMYi31MIb,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,11.085,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,11.085,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.2,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.2,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2PqXZpa2nBQxWxZb$WGjYs,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_5_0.03_0.08_0.04_0.04_0.16,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,11.085,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.785,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.785,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,11.085,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1UjGuYddP8s8VffDb_tuw$,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    24oZ1lp11CkB0vWm31Xi6Y,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.785,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,11.085,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,11.085,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.785,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    18iVrJVIHFLhccRBCuzoKx,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,11.085,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,11.085,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,11.085,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,11.085,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2y0c27v_L7kf1PGWcQt_gQ,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2BfBOb0fDALBPtINh6O8aw,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,7.785,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,7.785,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,7.785,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,7.785,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0PPTFjDYDAxhLckZzSfnZ8,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    32so0TBWb9TwFiUTZSLUy3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,11.085,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,11.085,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.785,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.785,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3UQ8DoRDXE4u3mBgXyKGL2,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.785,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.785,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,11.085,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,11.085,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3uo3t74qXBy9WMPYe7ua5D,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_5_0.03_0.08_0.04_0.04_0.16,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,11.085,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,11.085,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1y_uwYpEbFN8k9Jmu1h8TT,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3Gyc7Ls2vCYRvo$_bSipxD,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.2,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,11.085,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,11.085,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.2,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2qKixY2FXFuBAPWAJa27GV,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,11.085,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,11.085,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.2,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2$Btk$6rD0mevm7Klm2knY,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1fT0syOff8puStpx2ChjAF,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.2,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,7.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,7.64,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3Rudn5yrPFzRVPhNHtX4je,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2G4SCG2Pb6Suz$3LlnyPvU,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,5.2,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,5.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,5.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,5.2,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2ZxDery31FGfH8cX9KzOlg,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,11.085,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,11.085,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,11.085,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,11.085,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    32so0TBWb9TwFiUTZSLUy3,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0PPTFjDYDAxhLckZzSfnZ8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,7.785,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,7.785,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,11.085,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,11.085,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3LTwVcRbb5_8eQVYkoiN6e,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,7.64,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,7.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,7.785,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,7.785,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0TzI7RGvL0t9lfmxS9ijOr,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_5_0.03_0.08_0.04_0.04_0.16,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.64,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.725,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.725,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.64,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0zTZeBpz1CfwRoAFgtxCDl,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1Y_7pbzVb0wfu8JFhPQOJG,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.725,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.64,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.64,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.725,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2BfBOb0fDALBPtINh6O8aw,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2y0c27v_L7kf1PGWcQt_gQ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.64,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.64,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1kffuyfyT0cRpp3UO09LYE,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.725,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.725,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,7.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,7.64,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3sfvZd2pj7Twi$9yZDBXvi,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3aJ33XtHX9ffO5LCPh3sX4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,3.725,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,3.725,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,3.725,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,3.725,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2vzM61dV5DcPXBySmc_f8u,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1rBRMm9aH5jPSWLHTY2lPz,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,5.055,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,5.055,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.725,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.725,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1fT0syOff8puStpx2ChjAF,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2$Btk$6rD0mevm7Klm2knY,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,7.64,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,7.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,5.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,5.2,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1DQaQCTnX1fOyZ05iECd_w,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,5.2,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,5.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,5.055,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,5.055,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1Y_7pbzVb0wfu8JFhPQOJG,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0zTZeBpz1CfwRoAFgtxCDl,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.64,2.875,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.725,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.725,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.64,2.875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1SmJIV5_nEtB8jTD9MNC0p,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3MgVh8WEf6Ug_1Tz617dV1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,7.64,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.64,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.64,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,7.64,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0fCjgOHnz1GQDz0NzN_Ugo,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    16Mt9vyuX6JAP$WQMiyH9W,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,3.725,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,3.725,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,3.725,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,3.725,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    jaa06PHWwEKY8GAJZY7zGg,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0yLQ_yRAf6vwNzc$5F_Id$,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.725,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,7.64,5.475,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,7.64,5.475,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.725,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0XAGB7vXr8ROcN7Nk6DsFY,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    35vb7iscr60BT_AQZhlENO,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,5.055,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,5.055,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.725,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.725,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1sxF8LSeX8vfU7EV$mpBaV,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3m0Ii62gfAnBSz2eMqABoY,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,7.64,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,7.64,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,5.2,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,5.2,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2OIA5f365ErBOeTyuCOeLT,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,5.2,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,5.2,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,5.055,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,5.055,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3pcL$8r0L4k8ZzPs5hkyqo,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,3.725,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.725,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,7.64,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,7.64,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1$vWpw4415hQY_6dYKaCo3,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_5_0.03_0.08_0.04_0.04_0.16,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.055,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,0.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,0.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.055,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0LqB1RUsr5DeLg2ySl7Okr,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3FA9_i1Qf9dfNs8MdbnEgA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,0.28,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.055,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.055,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,0.28,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1EcsArQhjBYB6InnGD4fq7,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2Qn8jmLA9F2gLRScv2IoC1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,0.28,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,0.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,3.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,3.58,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2G4SCG2Pb6Suz$3LlnyPvU,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3Rudn5yrPFzRVPhNHtX4je,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.055,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.055,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.055,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.055,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1E5jm9pwTDcAD1_xSuRiAq,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,5.055,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,5.055,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,0.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,0.28,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3p6tvhiwvBQe4$EI3VGjvY,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,0.28,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,0.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,0.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,0.28,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1rBRMm9aH5jPSWLHTY2lPz,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2vzM61dV5DcPXBySmc_f8u,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,3.725,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,3.725,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,5.055,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,5.055,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0OKmwFPoT88Am99V$Ot$ze,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,3.58,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,3.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,3.725,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,3.725,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3FA9_i1Qf9dfNs8MdbnEgA,  !- Name
    Floor,                   !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0LqB1RUsr5DeLg2ySl7Okr,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.055,2.875,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,0.28,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,0.28,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.055,2.875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    23cUKRxGH6ieayWkfRSJbO,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,0.28,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,0.28,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,0.28,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,0.28,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0xqCfxBX92Sfci$syPa18c,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0yqWqfaG92hhk8yvCfVR$Q,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,5.055,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.055,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.055,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,5.055,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    tHsTmDYVR0miJ70tXUrGOw,  !- Name
    Ceiling,                 !- Surface Type
    BPS-InnerFloor_3_0.04_0.03_0.15,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3dHBvghDj65xNkPfCpxtiK,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,0.28,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.055,5.475,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,5.055,5.475,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,0.28,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1O7UYlrLD7i8OD7yY0r19v,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2W4aa10bj1VvxY3AXX9_Lc,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,0.28,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,0.28,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,3.58,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,3.58,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    35vb7iscr60BT_AQZhlENO,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0XAGB7vXr8ROcN7Nk6DsFY,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,3.725,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,3.725,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,5.055,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,5.055,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    21LJ5PAYbCle2KNLSiBVra,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,3.58,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,3.58,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,3.725,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,3.725,5.475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    0oI_MGbB5FbQwdic0zCroI,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_3_0.34_0.12_0.02,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,5.055,5.475,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,5.055,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,0.28,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,0.28,5.475;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    1XefuCJHz7aQ7o1Qki4CiD,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    3Pd10x$H1DD8DlRrqzeTXp,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    8.325,2.467,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,2.467,1,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,3.367,1,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,3.367,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0qiOJ5Rjf3qOF_NyLjbM44,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    3aJ33XtHX9ffO5LCPh3sX4,  !- Building Surface Name
    0zFZUl1VP8NBzK5hHSBkJV,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.692,3.58,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    5.692,3.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.682,3.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.682,3.58,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3kKurFFWb3_AuhorVUF$5N,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    2Qn8jmLA9F2gLRScv2IoC1,  !- Building Surface Name
    189aqyKh50POFrr7VCK8iN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,1.649,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,1.649,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,0.639,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,0.639,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3wfW_3jkH60hemn3_$xfCU,  !- Name
    Door,                    !- Surface Type
    BPS-OuterDoor_3_0.01_0.06_0.01,  !- Construction Name
    2ze26MqU564uLrWziqfSTf,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.718,0.28,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.718,0.28,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.728,0.28,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.728,0.28,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2Xiges$d1EWOAuReNtKY_C,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    32RNQZOr55ixX7FqTuOSFU,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.597,11.085,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    5.597,11.085,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    4.697,11.085,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    4.697,11.085,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    30ZvY2VmP8B9iMJYNws7T_,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    3MgVh8WEf6Ug_1Tz617dV1,  !- Building Surface Name
    1k$3_Xye9F7vidMjFWMXIP,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.713,7.785,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.713,7.785,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    5.723,7.785,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    5.723,7.785,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0v79Z5oerC2eOdXHKJICND,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    36KHFp6fr359oP_h$vhm3z,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    8.325,9.204,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,9.204,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,10.104,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,10.104,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0KuEgXc4r1expqZoEj3EXL,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    16Mt9vyuX6JAP$WQMiyH9W,  !- Building Surface Name
    2vhx0ISsXCIRYlH0P_m8b_,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.638,3.58,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    5.638,3.58,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.628,3.58,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.628,3.58,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0nUI9XCxTDFgeoi9Gf3hZD,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    26iwqPqAL5qB_gBb$TzpFa,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.712,0.28,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    4.712,0.28,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    5.612,0.28,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    5.612,0.28,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1PLDyRkEX3yuZUreMxl1Kb,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    234LqWHfP08hs9FIRU2_sa,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.872,11.085,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    3.872,11.085,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    2.972,11.085,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    2.972,11.085,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3zCUtYuNXE_R3YfCZmt7cO,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    3m0Ii62gfAnBSz2eMqABoY,  !- Building Surface Name
    0607wndJz3xAwgBdlK2JBd,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,5.368,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.368,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,6.378,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,6.378,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3KzGFKBNT6sOyrlcO2Uys0,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    1r2efRVUXEDhgsMYi31MIb,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,7.855,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,7.855,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,6.955,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,6.955,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    353fQ6uEz6IhXkZJ7AV1iV,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    1r2efRVUXEDhgsMYi31MIb,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,6.955,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,6.955,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,6.055,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,6.055,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    366gZ6N5n42v50sJWprO1M,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    18iVrJVIHFLhccRBCuzoKx,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.418,11.085,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.418,11.085,1,  !- X,Y,Z ==> Vertex 2 {m}
    4.518,11.085,1,  !- X,Y,Z ==> Vertex 3 {m}
    4.518,11.085,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3XwnuQpTv4TPF$GTjk8qqU,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    2y0c27v_L7kf1PGWcQt_gQ,  !- Building Surface Name
    3E1myjCpf1_wvlOaFk2A5Q,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.625,7.785,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.625,7.785,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.635,7.785,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.635,7.785,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2Ub0AFiSXFuPxzEf80JIlQ,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    3UQ8DoRDXE4u3mBgXyKGL2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    8.325,9.21,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,9.21,1,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,10.11,1,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,10.11,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0QJiYpcrv0BhNBomFc9lNF,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    2qKixY2FXFuBAPWAJa27GV,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,8.755,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,8.755,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,7.855,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,7.855,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    32bMswwvz51vHeKtW1XH4x,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    2qKixY2FXFuBAPWAJa27GV,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,7.855,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,7.855,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,6.955,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,6.955,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3lRw$e9FX1le4rG2Jjl3CG,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    2qKixY2FXFuBAPWAJa27GV,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,6.955,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,6.955,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,6.055,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,6.055,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2zfWC3y1H46gYoA41ElQFa,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    2$Btk$6rD0mevm7Klm2knY,  !- Building Surface Name
    12yx5Yzqj6rO0QLgBYXLLl,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,5.503,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,5.503,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,6.513,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,6.513,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2cfDifY9f9UxyXNHZrsXEd,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    2ZxDery31FGfH8cX9KzOlg,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.808,11.085,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.808,11.085,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.908,11.085,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.908,11.085,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3E1myjCpf1_wvlOaFk2A5Q,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    2BfBOb0fDALBPtINh6O8aw,  !- Building Surface Name
    3XwnuQpTv4TPF$GTjk8qqU,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.635,7.64,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    5.635,7.64,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.625,7.64,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.625,7.64,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    07tHGHeYH00uYnbrMaHd6v,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    2vzM61dV5DcPXBySmc_f8u,  !- Building Surface Name
    026jye9_r03RqRVKEQ6zqp,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,4.924,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,4.924,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.914,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.914,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    12yx5Yzqj6rO0QLgBYXLLl,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    1fT0syOff8puStpx2ChjAF,  !- Building Surface Name
    2zfWC3y1H46gYoA41ElQFa,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,6.513,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,6.513,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,5.503,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,5.503,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2p_rh5d1f8ZAPYvNPGlCpX,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    1kffuyfyT0cRpp3UO09LYE,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    8.325,3.971,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,3.971,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,4.981,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,4.981,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0zFZUl1VP8NBzK5hHSBkJV,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    3sfvZd2pj7Twi$9yZDBXvi,  !- Building Surface Name
    0qiOJ5Rjf3qOF_NyLjbM44,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.682,3.725,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.682,3.725,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.692,3.725,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.692,3.725,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1k$3_Xye9F7vidMjFWMXIP,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    1SmJIV5_nEtB8jTD9MNC0p,  !- Building Surface Name
    30ZvY2VmP8B9iMJYNws7T_,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.723,7.64,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    5.723,7.64,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.713,7.64,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.713,7.64,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2vhx0ISsXCIRYlH0P_m8b_,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    0fCjgOHnz1GQDz0NzN_Ugo,  !- Building Surface Name
    0KuEgXc4r1expqZoEj3EXL,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.628,3.725,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.628,3.725,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    5.638,3.725,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    5.638,3.725,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1uvSRjsAf1dANiHdQwPY1H,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    0XAGB7vXr8ROcN7Nk6DsFY,  !- Building Surface Name
    36CauQlHLDgfQxZR3biWl6,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,4.888,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,4.888,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,3.878,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,3.878,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0607wndJz3xAwgBdlK2JBd,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    1sxF8LSeX8vfU7EV$mpBaV,  !- Building Surface Name
    3zCUtYuNXE_R3YfCZmt7cO,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,6.378,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.405,6.378,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.405,5.368,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.405,5.368,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2la7Vpj$P3_veMGPv2hVDd,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    3pcL$8r0L4k8ZzPs5hkyqo,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    8.325,5.182,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    8.325,5.182,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    8.325,6.082,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    8.325,6.082,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    189aqyKh50POFrr7VCK8iN,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    1EcsArQhjBYB6InnGD4fq7,  !- Building Surface Name
    3kKurFFWb3_AuhorVUF$5N,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,0.639,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,0.639,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,1.649,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,1.649,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1C238QBQH5hOq8HEg2YuOG,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    1E5jm9pwTDcAD1_xSuRiAq,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,4.807,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,4.807,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,3.907,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,3.907,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2U4rxS$G50Zgn53aUXw6mN,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    1E5jm9pwTDcAD1_xSuRiAq,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,3.907,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,3.907,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,3.007,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,3.007,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3tnjWTnn9D9OumHxRWPlGy,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    3p6tvhiwvBQe4$EI3VGjvY,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.132,0.28,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.132,0.28,1,  !- X,Y,Z ==> Vertex 2 {m}
    4.032,0.28,1,  !- X,Y,Z ==> Vertex 3 {m}
    4.032,0.28,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    026jye9_r03RqRVKEQ6zqp,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    1rBRMm9aH5jPSWLHTY2lPz,  !- Building Surface Name
    07tHGHeYH00uYnbrMaHd6v,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,3.914,2.145,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,3.914,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,4.924,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,4.924,2.145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2XeGOOIxnC88k1f5z_b17n,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    23cUKRxGH6ieayWkfRSJbO,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.07,0.28,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    3.07,0.28,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    3.97,0.28,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    3.97,0.28,4.995;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    36CauQlHLDgfQxZR3biWl6,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_3_0.01_0.06_0.01,  !- Construction Name
    35vb7iscr60BT_AQZhlENO,  !- Building Surface Name
    1uvSRjsAf1dANiHdQwPY1H,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,3.878,5.02,  !- X,Y,Z ==> Vertex 1 {m}
    4.2,3.878,2.875,  !- X,Y,Z ==> Vertex 2 {m}
    4.2,4.888,2.875,  !- X,Y,Z ==> Vertex 3 {m}
    4.2,4.888,5.02;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    0HZ$uv3Qb7GvTIvX1BzOkv,  !- Name
    Window,                  !- Surface Type
    Window_WM_glas_generic_0.45541538461538456,  !- Construction Name
    0oI_MGbB5FbQwdic0zCroI,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,3.907,4.995,  !- X,Y,Z ==> Vertex 1 {m}
    0.28,3.907,3.795,  !- X,Y,Z ==> Vertex 2 {m}
    0.28,3.007,3.795,  !- X,Y,Z ==> Vertex 3 {m}
    0.28,3.007,4.995;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

  HVACTemplate:Thermostat,
    STATS Living,            !- Name
    Schedule Heating Living, !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Schedule Cooling Living, !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

  HVACTemplate:Zone:IdealLoadsAirSystem,
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  HVACTemplate:Zone:IdealLoadsAirSystem,
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    STATS Living,            !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,Hourly;

  Output:Variable,*,Site Outdoor Air Relative Humidity,Hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,Hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Site Ground Temperature,Hourly;

  Output:Variable,*,Site Wind Speed,Hourly;

  Output:Variable,*,Site Wind Direction,Hourly;

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Zone Operative Temperature,Hourly;

  Output:Variable,*,Zone Air Relative Humidity,Hourly;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Hourly;

  Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Hourly;

  Output:Variable,*,Zone Ideal Loads Zone Total Cooling Rate,Hourly;

  Output:Variable,*,Zone Ideal Loads Zone Total Heating Rate,Hourly;

  Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Hourly;

  Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Hourly;

  Output:Variable,*,Zone Windows Total Heat Gain Rate,Hourly;

  Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;

  Output:Variable,*,Zone Air System Sensible Heating Energy,Hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,Hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,Hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,Hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,Hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,Hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,Hourly;

  Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;

  Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
  
!- EXTERIOR WALLS
  
  Output:Variable,2ZxDery31FGfH8cX9KzOlg,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,18iVrJVIHFLhccRBCuzoKx,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,3UQ8DoRDXE4u3mBgXyKGL2,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,1kffuyfyT0cRpp3UO09LYE,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,3Pd10x$H1DD8DlRrqzeTXp,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,2ze26MqU564uLrWziqfSTf,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,3p6tvhiwvBQe4$EI3VGjvY,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,1E5jm9pwTDcAD1_xSuRiAq,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,2qKixY2FXFuBAPWAJa27GV,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,234LqWHfP08hs9FIRU2_sa,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,32RNQZOr55ixX7FqTuOSFU,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,36KHFp6fr359oP_h$vhm3z,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,3pcL$8r0L4k8ZzPs5hkyqo,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,19_8KRnCL2FOzSIJ7sIkuf,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,26iwqPqAL5qB_gBb$TzpFa,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,23cUKRxGH6ieayWkfRSJbO,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,0oI_MGbB5FbQwdic0zCroI,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,1r2efRVUXEDhgsMYi31MIb,CondFD Surface Temperature Node 41,Hourly;
  
!- Interior WALLS
  
!- Floor

  Output:Variable,3uo3t74qXBy9WMPYe7ua5D,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,2PqXZpa2nBQxWxZb$WGjYs,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,0TzI7RGvL0t9lfmxS9ijOr,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,36sqYuGcn0ux0DSg3GINwE,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,1$vWpw4415hQY_6dYKaCo3,CondFD Surface Temperature Node 41,Hourly;

!- Roof

  Output:Variable,1y_uwYpEbFN8k9Jmu1h8TT,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,1UjGuYddP8s8VffDb_tuw$,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,0zTZeBpz1CfwRoAFgtxCDl,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,0WVBIR9ef3DxeehDEWYowe,CondFD Surface Temperature Node 41,Hourly;
  
  Output:Variable,0LqB1RUsr5DeLg2ySl7Okr,CondFD Surface Temperature Node 41,Hourly;

  Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

  Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Loss Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

  Output:Meter,Heating:EnergyTransfer,Hourly;

  Output:Meter,Cooling:EnergyTransfer,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular,        !- Option Type
    UseOutputControlTableStyle;  !- Unit Conversion for Tabular Data
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayExtraWarnings;    !- Key 2

